# 44状态核—风—储模型验证协议

## 1. 验证对象与声明边界

验证对象为 `4_4/` 中由 `model_wind.py`、`parameters.py`、`metrics_source.py`、`mpc_utils_out.py` 和 `metrics_4_4.py` 构成的仿真闭环。通过结论只表示该模型适合作为硕士论文的控制与柔性研究平台，不表示真实核电厂安全认证或电网规范合规认证。

## 2. G0-A 静态结构验证

1. 建立44状态的索引、名称、单位、标幺基准、初值和允许范围清单。
2. 建立输入表：控制棒速度、汽轮机阀门指令、BESS功率、风功率/负荷扰动。
3. 对每个执行器记录“控制器原始命令—限幅后命令—对象实际输入—实际状态”，确认只有一个最终所有者。
4. 检查 `parameters.py`、初始条件和 `build_y0()` 对同一变量是否使用相同来源。
5. 检查所有NPZ输出的键名和物理含义，禁止用错误状态索引替代真实信号。

通过条件：状态和信号清单无重复、无缺失、无错误标签；所有输入、输出和单位能够沿代码追踪。

## 3. G0-B 平衡点与守恒验证

对计划使用的80%、90%、100%功率点分别验证：

- 尺度归一化最大状态导数不超过 `1e-6 s^-1`；若模型精度限制导致无法达到，必须以步长收敛结果重新确定并记录阈值。
- 稳态机械功率、电功率、BESS功率和阻尼项的残差不超过额定功率的 `0.5%`。
- 零净储能指令运行600 s，SOC绝对漂移不超过 `1e-4`。
- 无扰动运行600 s，频率标幺偏差不超过 `1e-4`，热工关键量不存在单调漂移。

## 4. G0-C 子系统和控制方向验证

分别施加小幅正负阶跃：

- 控制棒：检查反应性、堆功率和平均冷却剂温度的方向与时间尺度。
- 阀门：检查阀门实际状态、汽轮机功率、转速/频率和电功率响应。
- BESS：检查放电为正时SOC下降且功率缺额减小，充电时相反。
- 风参考：正风电增量必须降低`D_ref`核电参考，风电缺额必须提高参考。
- 负荷/物理风扰动：正净负荷失配必须产生负初始RoCoF，等量负失配必须产生正初始RoCoF；不得把参考变化与母线功率失配混为同一接口。

每个场景必须同时保存原始命令、实际输入、状态、约束裕度和求解器状态。

## 5. G0-D 线性化与控制器验证

- 在每个工作点计算有限差分A、B矩阵，并对扰动步长做至少三档敏感性检查。
- 使用相同小扰动比较线性与非线性模型，关键输出峰值及稳态变化相对差异目标不超过10%。
- 将MPC输入定义区分为绝对输入、平衡点偏差和相邻采样增量；只有实现 `u_k-u_{k-1}` 后才可声明速率约束。
- 记录OSQP/SCS状态、求解失败率和回退动作；`user_limit`不得无条件视为有效解。

## 6. G0-E 数值与软件验证

- 使用基准步长与半步长重复关键场景，峰值、稳态值、IAE和最小约束裕度相对差异目标不超过1%。
- 使用更严格与更宽松的积分容差检查结论是否稳定。
- 同一配置与随机种子重复运行；确定性场景的保存结果必须在规定浮点容差内一致。
- 每项根因修复后执行全套回归，不允许仅重跑受益场景。

## 7. 外部可信度证据

参数和典型响应应按以下优先级核验：原模型来源文献或技术报告；IAEA/核电厂负荷跟踪公开资料；核动力系统教材或同行评议论文；无法取得来源的参数必须标为假设并进入敏感性分析。不得以曲线“看起来合理”代替来源或守恒检验。

原论文参数表直接代入当前删减并扩展后的44状态实现时若不能达到数值稳态，允许保留有证据的稳态闭合调整，但必须同时记录原文值、代码值、调整目的和三功率点平衡证据。此类调整属于模型实例校准，不得重新标注为原文实测参数。

## 8. G0最终通过条件

全部P0/P1问题关闭；80%、90%、100%工作点通过平衡与数值检查；控制方向和幅速约束正确；频率、BESS功率、SOC及执行器命令/实际值完整记录；固定回归场景可重复；每个参数和初值恰好归入一个来源类别。验证负责人在 `VALIDATION_RESULTS.md` 中记录证据路径后，才允许将G0状态改为PASS。G0 PASS只授权控制导向仿真与相对比较，不授权真实机组安全或绝对精度声明。
